Time,CHAMBER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Des Heat Load [W],CHAMBER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Des Sens Cool Load [W],CHAMBER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Des Heat Mass Flow [kg/s],CHAMBER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Des Cool Mass Flow [kg/s],CHAMBER_THERMALZONE::Des Latent Heat Load [W],CHAMBER_THERMALZONE::Des Latent Cool Load [W],CHAMBER_THERMALZONE::Des Latent Heat Mass Flow [kg/s],CHAMBER_THERMALZONE::Des Latent Cool Mass Flow [kg/s],CHAMBER_THERMALZONE::Des Heat Load No DOAS [W],CHAMBER_THERMALZONE::Des Sens Cool Load No DOAS [W],CHAMBER_THERMALZONE::Des Latent Heat Load No DOAS [W],CHAMBER_THERMALZONE::Des Latent Cool Load No DOAS [W],CHAMBER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Heating Zone Temperature [C],CHAMBER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Heating Zone Relative Humidity [%],CHAMBER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Cooling Zone Temperature [C],CHAMBER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Cooling Zone Relative Humidity [%],HANGER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Des Heat Load [W],HANGER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Des Sens Cool Load [W],HANGER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Des Heat Mass Flow [kg/s],HANGER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Des Cool Mass Flow [kg/s],HANGER_THERMALZONE::Des Latent Heat Load [W],HANGER_THERMALZONE::Des Latent Cool Load [W],HANGER_THERMALZONE::Des Latent Heat Mass Flow [kg/s],HANGER_THERMALZONE::Des Latent Cool Mass Flow [kg/s],HANGER_THERMALZONE::Des Heat Load No DOAS [W],HANGER_THERMALZONE::Des Sens Cool Load No DOAS [W],HANGER_THERMALZONE::Des Latent Heat Load No DOAS [W],HANGER_THERMALZONE::Des Latent Cool Load No DOAS [W],HANGER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Heating Zone Temperature [C],HANGER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Heating Zone Relative Humidity [%],HANGER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Cooling Zone Temperature [C],HANGER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,2.605970E+02,3.247256E+01,7.301338E-03,1.990402E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499827E+01,7.105913E+01,2.799933E+01,3.593172E+01,3.053997E+05,3.752207E+02,8.553572E+00,2.299850E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.466799E+01,2.789022E+01,5.699708E+01
00:20:00,2.616447E+02,3.013910E+01,7.330691E-03,1.847370E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499827E+01,7.107051E+01,2.799939E+01,3.605771E+01,3.056538E+05,7.562478E+01,8.560689E+00,4.635251E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.468062E+01,2.781097E+01,5.767371E+01
00:30:00,2.625962E+02,2.762628E+01,7.357352E-03,1.693343E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499828E+01,7.108073E+01,2.799944E+01,3.619785E+01,3.058946E+05,0.000000E+00,8.567432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.469255E+01,2.771986E+01,5.836127E+01
00:40:00,2.634573E+02,2.500073E+01,7.381478E-03,1.532405E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499828E+01,7.108992E+01,2.799949E+01,3.635365E+01,3.061223E+05,0.000000E+00,8.573812E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.470383E+01,2.762145E+01,5.904846E+01
00:50:00,2.642365E+02,2.234425E+01,7.403311E-03,1.369572E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499828E+01,7.109815E+01,2.799954E+01,3.652667E+01,3.063381E+05,0.000000E+00,8.579854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.471449E+01,2.751852E+01,5.972897E+01
01:00:00,2.649422E+02,1.968200E+01,7.423084E-03,1.206388E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499828E+01,7.110552E+01,2.799959E+01,3.671863E+01,3.065425E+05,0.000000E+00,8.585580E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.472456E+01,2.741275E+01,6.039942E+01
01:10:00,2.655815E+02,1.703661E+01,7.440997E-03,1.044238E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499828E+01,7.111214E+01,2.799965E+01,3.693143E+01,3.067364E+05,0.000000E+00,8.591010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.473408E+01,2.730528E+01,6.105781E+01
01:20:00,2.661608E+02,1.442418E+01,7.457227E-03,8.841102E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.111811E+01,2.799970E+01,3.716716E+01,3.069203E+05,0.000000E+00,8.596162E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.474311E+01,2.719859E+01,6.169698E+01
01:30:00,2.666857E+02,1.185682E+01,7.471933E-03,7.267448E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.112351E+01,2.799976E+01,3.742822E+01,3.070949E+05,0.000000E+00,8.601052E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.475167E+01,2.709340E+01,6.231566E+01
01:40:00,2.671645E+02,9.343505E+00,7.485349E-03,5.726937E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.112839E+01,2.799982E+01,3.771739E+01,3.072611E+05,0.000000E+00,8.605707E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.475979E+01,2.698958E+01,6.291552E+01
01:50:00,2.676013E+02,6.733187E+00,7.497588E-03,4.126980E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.113282E+01,2.799989E+01,3.803791E+01,3.074193E+05,0.000000E+00,8.610136E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.476750E+01,2.688680E+01,6.349889E+01
02:00:00,2.679993E+02,4.557744E+00,7.508738E-03,2.793577E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.113684E+01,2.801580E+01,3.836872E+01,3.075697E+05,0.000000E+00,8.614349E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.477482E+01,2.678485E+01,6.406765E+01
02:10:00,2.683617E+02,2.806907E+00,7.518892E-03,1.720433E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.114048E+01,2.798914E+01,3.881488E+01,3.077128E+05,0.000000E+00,8.618358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.478177E+01,2.668365E+01,6.462308E+01
02:20:00,2.686916E+02,1.470864E+00,7.528137E-03,9.015319E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.114378E+01,2.793184E+01,3.933327E+01,3.078490E+05,0.000000E+00,8.622172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.478838E+01,2.658397E+01,6.516323E+01
02:30:00,2.689920E+02,5.389744E-01,7.536552E-03,3.303510E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.114678E+01,2.787239E+01,3.985305E+01,3.079786E+05,0.000000E+00,8.625802E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.479466E+01,2.648613E+01,6.568755E+01
02:40:00,2.692653E+02,0.000000E+00,7.544212E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499829E+01,7.114950E+01,2.781834E+01,4.035538E+01,3.081020E+05,0.000000E+00,8.629258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.480063E+01,2.639011E+01,6.619690E+01
02:50:00,2.695141E+02,0.000000E+00,7.551182E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.115197E+01,2.776514E+01,4.085128E+01,3.082195E+05,0.000000E+00,8.632549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.480630E+01,2.629572E+01,6.669264E+01
03:00:00,2.697405E+02,0.000000E+00,7.557526E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.115421E+01,2.770990E+01,4.134829E+01,3.083314E+05,0.000000E+00,8.635683E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.481171E+01,2.620279E+01,6.717598E+01
03:10:00,2.699465E+02,0.000000E+00,7.563298E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.115624E+01,2.765328E+01,4.184530E+01,3.084380E+05,0.000000E+00,8.638668E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.481685E+01,2.611131E+01,6.764759E+01
03:20:00,2.701340E+02,0.000000E+00,7.568549E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.115809E+01,2.759640E+01,4.233985E+01,3.085396E+05,0.000000E+00,8.641514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.482174E+01,2.602107E+01,6.810879E+01
03:30:00,2.703045E+02,0.000000E+00,7.573328E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.115977E+01,2.753948E+01,4.283139E+01,3.086364E+05,0.000000E+00,8.644225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.482640E+01,2.593195E+01,6.856063E+01
03:40:00,2.704597E+02,0.000000E+00,7.577675E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116130E+01,2.748239E+01,4.332033E+01,3.087287E+05,0.000000E+00,8.646811E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.483083E+01,2.584386E+01,6.900382E+01
03:50:00,2.706008E+02,0.000000E+00,7.581630E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116268E+01,2.742509E+01,4.380680E+01,3.088168E+05,0.000000E+00,8.649277E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.483506E+01,2.575679E+01,6.943890E+01
04:00:00,2.707292E+02,0.000000E+00,7.585227E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116394E+01,2.736769E+01,4.429064E+01,3.089007E+05,0.000000E+00,8.651628E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.483909E+01,2.567073E+01,6.986632E+01
04:10:00,2.708460E+02,0.000000E+00,7.588500E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116508E+01,2.731027E+01,4.477167E+01,3.089808E+05,0.000000E+00,8.653872E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.484293E+01,2.558566E+01,7.028648E+01
04:20:00,2.709523E+02,0.000000E+00,7.591478E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116612E+01,2.725295E+01,4.524963E+01,3.090573E+05,0.000000E+00,8.656014E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.484659E+01,2.550230E+01,7.069666E+01
04:30:00,2.710490E+02,0.000000E+00,7.594186E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116707E+01,2.719572E+01,4.572458E+01,3.091303E+05,0.000000E+00,8.658058E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.485008E+01,2.542096E+01,7.109588E+01
04:40:00,2.711369E+02,0.000000E+00,7.596650E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116792E+01,2.713856E+01,4.619659E+01,3.092000E+05,0.000000E+00,8.660009E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.485341E+01,2.534152E+01,7.148480E+01
04:50:00,2.712169E+02,0.000000E+00,7.598891E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116870E+01,2.708149E+01,4.666568E+01,3.092665E+05,0.000000E+00,8.661873E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.485659E+01,2.526373E+01,7.186467E+01
05:00:00,2.712896E+02,0.000000E+00,7.600929E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.116941E+01,2.702456E+01,4.713178E+01,3.093301E+05,0.000000E+00,8.663653E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.485962E+01,2.518738E+01,7.223658E+01
05:10:00,2.713558E+02,0.000000E+00,7.602783E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117006E+01,2.696779E+01,4.759483E+01,3.093908E+05,0.000000E+00,8.665354E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.486251E+01,2.511232E+01,7.260133E+01
05:20:00,2.714160E+02,0.000000E+00,7.604470E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117064E+01,2.691153E+01,4.805388E+01,3.094488E+05,0.000000E+00,8.666979E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.486528E+01,2.504141E+01,7.294669E+01
05:30:00,2.714707E+02,0.000000E+00,7.606003E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117118E+01,2.685569E+01,4.850913E+01,3.095043E+05,0.000000E+00,8.668533E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.486792E+01,2.497578E+01,7.326770E+01
05:40:00,2.715205E+02,0.000000E+00,7.607399E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117166E+01,2.680013E+01,4.896103E+01,3.095573E+05,0.000000E+00,8.670019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.487044E+01,2.491498E+01,7.356626E+01
05:50:00,2.715658E+02,0.000000E+00,7.608668E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117210E+01,2.674484E+01,4.940961E+01,3.096081E+05,0.000000E+00,8.671439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.487286E+01,2.485802E+01,7.384655E+01
06:00:00,2.716070E+02,0.000000E+00,7.609822E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117250E+01,2.668992E+01,4.985464E+01,3.096566E+05,0.000000E+00,8.672798E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.487516E+01,2.480409E+01,7.411227E+01
06:10:00,2.716445E+02,0.000000E+00,7.610872E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117286E+01,2.663546E+01,5.029586E+01,3.097030E+05,0.000000E+00,8.674097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.487736E+01,2.475262E+01,7.436584E+01
06:20:00,2.716786E+02,0.000000E+00,7.611827E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117320E+01,2.658193E+01,5.073183E+01,3.097474E+05,0.000000E+00,8.675341E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.487947E+01,2.470696E+01,7.459247E+01
06:30:00,2.717096E+02,0.000000E+00,7.612696E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117349E+01,2.652929E+01,5.116265E+01,3.097899E+05,0.000000E+00,8.676531E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.488148E+01,2.466837E+01,7.478642E+01
06:40:00,2.717378E+02,0.000000E+00,7.613486E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117377E+01,2.647738E+01,5.158873E+01,3.098306E+05,0.000000E+00,8.677671E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.488341E+01,2.463617E+01,7.495059E+01
06:50:00,2.717634E+02,0.000000E+00,7.614204E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117402E+01,2.642627E+01,5.200989E+01,3.098695E+05,0.000000E+00,8.678762E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.488526E+01,2.460909E+01,7.509066E+01
07:00:00,2.717867E+02,0.000000E+00,7.614858E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117424E+01,2.637611E+01,5.242567E+01,3.099068E+05,0.000000E+00,8.679806E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.488702E+01,2.458602E+01,7.521150E+01
07:10:00,2.718080E+02,0.000000E+00,7.615452E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117445E+01,2.632705E+01,5.283555E+01,3.099425E+05,0.000000E+00,8.680807E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.488871E+01,2.456638E+01,7.531583E+01
07:20:00,2.718273E+02,0.000000E+00,7.615993E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117464E+01,2.628029E+01,5.323564E+01,3.099768E+05,0.000000E+00,8.681766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.489033E+01,2.455761E+01,7.537017E+01
07:30:00,2.718448E+02,0.000000E+00,7.616484E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117481E+01,2.623598E+01,5.362537E+01,3.100096E+05,0.000000E+00,8.682684E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.489188E+01,2.456396E+01,7.535536E+01
07:40:00,2.718608E+02,0.000000E+00,7.616932E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117496E+01,2.619490E+01,5.400206E+01,3.100410E+05,0.000000E+00,8.683564E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.489337E+01,2.458699E+01,7.526450E+01
07:50:00,2.718753E+02,0.000000E+00,7.617338E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117510E+01,2.615978E+01,5.435681E+01,3.100711E+05,0.000000E+00,8.684408E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.489479E+01,2.462774E+01,7.509338E+01
08:00:00,2.718885E+02,0.000000E+00,7.617708E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499830E+01,7.117523E+01,2.613479E+01,5.467580E+01,3.101000E+05,0.000000E+00,8.685217E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.489615E+01,2.468737E+01,7.483747E+01
08:10:00,3.380403E+02,2.573624E+01,9.897293E-03,1.944539E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.033739E+01,5.158133E+01,2.436903E+01,5.638026E+01,3.720630E+05,9.583410E+03,1.066853E+01,7.399409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.068346E+01,4.086126E+01,2.395691E+01,7.532432E+01
08:20:00,3.810889E+02,3.777667E+01,1.161574E-02,2.928711E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099971E+01,4.998924E+01,2.399757E+01,5.388209E+01,3.451286E+05,9.583410E+03,1.005782E+01,7.399409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099822E+01,4.054228E+01,2.399881E+01,7.426152E+01
08:30:00,4.365123E+02,5.755588E+01,1.375260E-02,4.545770E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099918E+01,5.055570E+01,2.399515E+01,5.152460E+01,3.764601E+05,1.335945E+04,1.141703E+01,1.055635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099501E+01,4.105251E+01,2.372987E+01,7.386612E+01
08:40:00,4.799686E+02,7.553538E+01,1.548487E-02,6.015901E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099983E+01,5.101918E+01,2.399345E+01,4.864260E+01,3.923863E+05,2.097433E+04,1.225466E+01,1.678489E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098538E+01,4.156236E+01,2.398945E+01,7.172603E+01
08:50:00,5.177826E+02,9.367079E+01,1.702643E-02,7.498545E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100060E+01,5.114144E+01,2.399536E+01,4.729754E+01,4.081033E+05,2.667072E+04,1.308536E+01,2.144279E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098690E+01,4.178890E+01,2.399314E+01,7.022454E+01
09:00:00,5.509850E+02,1.121226E+02,1.841207E-02,9.006932E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100086E+01,5.114865E+01,2.399636E+01,4.676559E+01,4.233134E+05,3.334069E+04,1.389899E+01,2.689583E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098742E+01,4.186356E+01,2.399519E+01,6.881914E+01
09:10:00,5.141743E+02,1.053056E+02,1.738748E-02,8.608936E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100087E+01,5.115814E+01,2.399677E+01,4.652363E+01,3.761475E+05,3.087727E+04,1.271522E+01,2.531759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098766E+01,4.187075E+01,2.399475E+01,6.749406E+01
09:20:00,4.971776E+02,1.127888E+02,1.681282E-02,9.220689E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100085E+01,5.118933E+01,2.399693E+01,4.634358E+01,4.175056E+05,3.845022E+04,1.411290E+01,3.150916E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098776E+01,4.185482E+01,2.399464E+01,6.623323E+01
09:30:00,4.649833E+02,1.132627E+02,1.572430E-02,9.259175E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100086E+01,5.122826E+01,2.399701E+01,4.616742E+01,4.002756E+05,4.268693E+04,1.352980E+01,3.490342E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098781E+01,4.183210E+01,2.399453E+01,6.503993E+01
09:40:00,4.423148E+02,1.163785E+02,1.495782E-02,9.513427E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100088E+01,5.126372E+01,2.399708E+01,4.599396E+01,3.981678E+05,4.359479E+04,1.345875E+01,3.564309E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.180696E+01,2.399447E+01,6.391888E+01
09:50:00,4.231638E+02,1.202806E+02,1.431022E-02,9.832172E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100090E+01,5.129339E+01,2.399713E+01,4.582755E+01,3.960177E+05,4.695278E+04,1.338614E+01,3.838807E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098785E+01,4.178059E+01,2.399447E+01,6.286178E+01
10:00:00,4.067657E+02,1.248948E+02,1.375568E-02,1.020924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100092E+01,5.131902E+01,2.399718E+01,4.566742E+01,3.941483E+05,4.988798E+04,1.332299E+01,4.078823E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098786E+01,4.175387E+01,2.399444E+01,6.186135E+01
10:10:00,3.926075E+02,1.301410E+02,1.327689E-02,1.063802E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100093E+01,5.134246E+01,2.399723E+01,4.551097E+01,3.925146E+05,5.292255E+04,1.326778E+01,4.326948E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098786E+01,4.172771E+01,2.399442E+01,6.091331E+01
10:20:00,3.802963E+02,1.359409E+02,1.286057E-02,1.111205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100093E+01,5.136451E+01,2.399727E+01,4.535719E+01,3.910657E+05,5.606445E+04,1.321881E+01,4.583844E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098786E+01,4.170276E+01,2.399440E+01,6.001814E+01
10:30:00,3.695315E+02,1.422138E+02,1.249654E-02,1.162477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100094E+01,5.138528E+01,2.399732E+01,4.520706E+01,3.897660E+05,5.933312E+04,1.317488E+01,4.851100E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098786E+01,4.167933E+01,2.399439E+01,5.917633E+01
10:40:00,3.600751E+02,1.488784E+02,1.217676E-02,1.216949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100095E+01,5.140472E+01,2.399736E+01,4.506253E+01,3.885894E+05,6.265956E+04,1.313511E+01,5.123076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098786E+01,4.165751E+01,2.399439E+01,5.838756E+01
10:50:00,3.517352E+02,1.558531E+02,1.189473E-02,1.273956E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100095E+01,5.142279E+01,2.399741E+01,4.492551E+01,3.875163E+05,6.603493E+04,1.309884E+01,5.399055E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098785E+01,4.163724E+01,2.399438E+01,5.765118E+01
11:00:00,3.443550E+02,1.630579E+02,1.164515E-02,1.332844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100096E+01,5.143955E+01,2.399745E+01,4.479734E+01,3.865317E+05,6.944308E+04,1.306556E+01,5.677707E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098785E+01,4.161841E+01,2.399443E+01,5.696455E+01
11:10:00,3.378049E+02,1.704139E+02,1.142365E-02,1.392967E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100096E+01,5.145508E+01,2.399750E+01,4.467872E+01,3.856239E+05,7.284241E+04,1.303487E+01,5.955634E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098785E+01,4.160089E+01,2.399446E+01,5.632541E+01
11:20:00,3.319770E+02,1.778484E+02,1.122656E-02,1.453732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100097E+01,5.146945E+01,2.399754E+01,4.456997E+01,3.847836E+05,7.621964E+04,1.300647E+01,6.231748E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098785E+01,4.158458E+01,2.399451E+01,5.573572E+01
11:30:00,3.267840E+02,1.852943E+02,1.105095E-02,1.514589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100097E+01,5.148274E+01,2.399758E+01,4.447085E+01,3.840034E+05,7.956316E+04,1.298009E+01,6.505102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098785E+01,4.156936E+01,2.399455E+01,5.519491E+01
11:40:00,3.221479E+02,1.926900E+02,1.089418E-02,1.575035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100098E+01,5.149499E+01,2.399762E+01,4.438085E+01,3.832768E+05,8.286443E+04,1.295553E+01,6.774995E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098785E+01,4.155514E+01,2.399459E+01,5.470000E+01
11:50:00,3.180014E+02,1.999797E+02,1.075395E-02,1.634615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100098E+01,5.150628E+01,2.399765E+01,4.429932E+01,3.825988E+05,8.610146E+04,1.293261E+01,7.039632E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.154183E+01,2.399462E+01,5.424711E+01
12:00:00,3.142871E+02,2.071134E+02,1.062835E-02,1.692920E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100099E+01,5.151666E+01,2.399769E+01,4.422565E+01,3.819647E+05,8.926054E+04,1.291118E+01,7.297894E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.152936E+01,2.399466E+01,5.383248E+01
12:10:00,3.109557E+02,2.140486E+02,1.051569E-02,1.749602E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100099E+01,5.152622E+01,2.399772E+01,4.415922E+01,3.813708E+05,9.235612E+04,1.289110E+01,7.550964E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.151765E+01,2.399469E+01,5.345273E+01
12:20:00,3.079643E+02,2.207456E+02,1.041453E-02,1.804338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100099E+01,5.153502E+01,2.399775E+01,4.409949E+01,3.808137E+05,9.537770E+04,1.287227E+01,7.797983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.150665E+01,2.399472E+01,5.310612E+01
12:30:00,3.052715E+02,2.271695E+02,1.032347E-02,1.856841E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100100E+01,5.154309E+01,2.399777E+01,4.404592E+01,3.802903E+05,9.831672E+04,1.285458E+01,8.038251E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.149629E+01,2.399475E+01,5.279035E+01
12:40:00,3.028456E+02,2.332899E+02,1.024143E-02,1.906863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100100E+01,5.155051E+01,2.399780E+01,4.399796E+01,3.797980E+05,1.011659E+05,1.283794E+01,8.271173E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.148654E+01,2.399478E+01,5.250256E+01
12:50:00,3.006591E+02,2.390810E+02,1.016749E-02,1.954194E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100100E+01,5.155731E+01,2.399782E+01,4.395512E+01,3.793347E+05,1.039193E+05,1.282228E+01,8.496267E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.147734E+01,2.399481E+01,5.223986E+01
13:00:00,2.986872E+02,2.445214E+02,1.010081E-02,1.998658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100100E+01,5.156354E+01,2.399784E+01,4.391697E+01,3.788982E+05,1.065728E+05,1.280752E+01,8.713188E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.146867E+01,2.399483E+01,5.199965E+01
13:10:00,2.969079E+02,2.495934E+02,1.004064E-02,2.040112E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100100E+01,5.156924E+01,2.399785E+01,4.388310E+01,3.784866E+05,1.091167E+05,1.279361E+01,8.921153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.146048E+01,2.399485E+01,5.177961E+01
13:20:00,2.953016E+02,2.542857E+02,9.986319E-03,2.078462E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100101E+01,5.157445E+01,2.399787E+01,4.385325E+01,3.780983E+05,1.115536E+05,1.278048E+01,9.120376E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.145274E+01,2.399488E+01,5.157928E+01
13:30:00,2.938509E+02,2.585952E+02,9.937259E-03,2.113683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100101E+01,5.157921E+01,2.399789E+01,4.382707E+01,3.777317E+05,1.138902E+05,1.276809E+01,9.311386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.144543E+01,2.399490E+01,5.139713E+01
13:40:00,2.925401E+02,2.625301E+02,9.892935E-03,2.145843E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100101E+01,5.158357E+01,2.399790E+01,4.380413E+01,3.773854E+05,1.161357E+05,1.275639E+01,9.494961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.143851E+01,2.399491E+01,5.123064E+01
13:50:00,2.913555E+02,2.661119E+02,9.852874E-03,2.175116E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100101E+01,5.158753E+01,2.399791E+01,4.378396E+01,3.770580E+05,1.183019E+05,1.274532E+01,9.672047E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.143196E+01,2.399493E+01,5.107712E+01
14:00:00,2.902845E+02,2.693750E+02,9.816656E-03,2.201786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100101E+01,5.159116E+01,2.399792E+01,4.376606E+01,3.767485E+05,1.204011E+05,1.273486E+01,9.843656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.142576E+01,2.399494E+01,5.093420E+01
14:10:00,2.893160E+02,2.723642E+02,9.783905E-03,2.226216E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100101E+01,5.159446E+01,2.399793E+01,4.374990E+01,3.764555E+05,1.224283E+05,1.272495E+01,1.000938E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.141989E+01,2.399494E+01,5.079998E+01
14:20:00,2.884400E+02,2.751333E+02,9.754280E-03,2.248847E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100101E+01,5.159747E+01,2.399794E+01,4.373511E+01,3.761782E+05,1.243918E+05,1.271558E+01,1.016990E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.141432E+01,2.399495E+01,5.067553E+01
14:30:00,2.876475E+02,2.777384E+02,9.727480E-03,2.270139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100101E+01,5.160021E+01,2.399794E+01,4.372127E+01,3.759156E+05,1.262967E+05,1.270670E+01,1.032563E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.140905E+01,2.399496E+01,5.056057E+01
14:40:00,2.869329E+02,2.802322E+02,9.703316E-03,2.290521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.160271E+01,2.399795E+01,4.370802E+01,3.756672E+05,1.281445E+05,1.269831E+01,1.047670E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.140405E+01,2.399497E+01,5.045368E+01
14:50:00,2.862885E+02,2.826586E+02,9.681525E-03,2.310352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.160496E+01,2.399795E+01,4.369510E+01,3.754321E+05,1.299347E+05,1.269036E+01,1.062305E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.139931E+01,2.399497E+01,5.035329E+01
15:00:00,2.857069E+02,2.850510E+02,9.661857E-03,2.329906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.160700E+01,2.399796E+01,4.368237E+01,3.752093E+05,1.316647E+05,1.268283E+01,1.076448E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.139483E+01,2.399498E+01,5.025821E+01
15:10:00,2.851818E+02,2.874308E+02,9.644098E-03,2.349356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.160885E+01,2.399796E+01,4.366976E+01,3.749981E+05,1.333222E+05,1.267569E+01,1.089998E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.139057E+01,2.399498E+01,5.016771E+01
15:20:00,2.847075E+02,2.898093E+02,9.628059E-03,2.368796E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161053E+01,2.399797E+01,4.365741E+01,3.747978E+05,1.349019E+05,1.266892E+01,1.102914E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.138653E+01,2.399499E+01,5.008418E+01
15:30:00,2.842790E+02,2.921885E+02,9.613570E-03,2.388242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161206E+01,2.399797E+01,4.364531E+01,3.746077E+05,1.363978E+05,1.266249E+01,1.115143E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.138269E+01,2.399500E+01,5.000833E+01
15:40:00,2.838894E+02,2.945626E+02,9.600393E-03,2.407647E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161345E+01,2.399797E+01,4.363348E+01,3.744269E+05,1.378028E+05,1.265638E+01,1.126629E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.137904E+01,2.399501E+01,4.993939E+01
15:50:00,2.835349E+02,2.969193E+02,9.588407E-03,2.426909E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161473E+01,2.399798E+01,4.362195E+01,3.742549E+05,1.391093E+05,1.265057E+01,1.137309E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.137556E+01,2.399501E+01,4.987625E+01
16:00:00,2.832130E+02,2.992413E+02,9.577520E-03,2.445886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161588E+01,2.399798E+01,4.361081E+01,3.740913E+05,1.403093E+05,1.264504E+01,1.147120E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.137226E+01,2.399502E+01,4.981811E+01
16:10:00,2.829207E+02,3.015104E+02,9.567635E-03,2.464433E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161694E+01,2.399799E+01,4.360017E+01,3.739358E+05,1.414274E+05,1.263978E+01,1.156260E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.136911E+01,2.399502E+01,4.976455E+01
16:20:00,2.826553E+02,3.037014E+02,9.558660E-03,2.482341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161789E+01,2.399799E+01,4.359018E+01,3.737878E+05,1.424546E+05,1.263478E+01,1.164658E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.136612E+01,2.399503E+01,4.971633E+01
16:30:00,2.824144E+02,3.057895E+02,9.550514E-03,2.499407E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161876E+01,2.399799E+01,4.358096E+01,3.736470E+05,1.433827E+05,1.263002E+01,1.172244E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.136327E+01,2.399504E+01,4.967373E+01
16:40:00,2.821957E+02,3.077491E+02,9.543119E-03,2.515423E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.161956E+01,2.399800E+01,4.357259E+01,3.735131E+05,1.442031E+05,1.262549E+01,1.178952E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.136056E+01,2.399505E+01,4.963663E+01
16:50:00,2.819973E+02,3.095540E+02,9.536409E-03,2.530174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.162028E+01,2.399800E+01,4.356511E+01,3.733855E+05,1.449076E+05,1.262118E+01,1.184710E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.135797E+01,2.399506E+01,4.960478E+01
17:00:00,2.818172E+02,3.111781E+02,9.530318E-03,2.543448E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.162093E+01,2.399801E+01,4.355861E+01,3.732641E+05,1.454870E+05,1.261708E+01,1.189446E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.135551E+01,2.399507E+01,4.957809E+01
17:10:00,2.816537E+02,3.125953E+02,9.524791E-03,2.555031E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.162153E+01,2.399801E+01,4.355319E+01,3.731485E+05,1.459313E+05,1.261317E+01,1.193078E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.135316E+01,2.399508E+01,4.955661E+01
17:20:00,2.815054E+02,3.137816E+02,9.519776E-03,2.564726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.162207E+01,2.399801E+01,4.354896E+01,3.730384E+05,1.462303E+05,1.260945E+01,1.195522E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.135093E+01,2.399509E+01,4.954144E+01
17:30:00,2.813709E+02,3.147105E+02,9.515225E-03,2.572318E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.162256E+01,2.399802E+01,4.354603E+01,3.729334E+05,1.463730E+05,1.260590E+01,1.196687E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.134880E+01,2.399511E+01,4.953316E+01
17:40:00,2.812487E+02,3.153554E+02,9.511095E-03,2.577589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.162301E+01,2.399802E+01,4.354448E+01,3.728334E+05,1.463475E+05,1.260252E+01,1.196477E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.134677E+01,2.399512E+01,4.953192E+01
17:50:00,2.811379E+02,3.156898E+02,9.507348E-03,2.580321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.162341E+01,2.399803E+01,4.354438E+01,3.727380E+05,1.461409E+05,1.259929E+01,1.194787E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.134483E+01,2.399514E+01,4.953780E+01
18:00:00,2.810374E+02,3.156867E+02,9.503947E-03,2.580295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100102E+01,5.162378E+01,2.399803E+01,4.354586E+01,3.726471E+05,1.457390E+05,1.259622E+01,1.191500E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098784E+01,4.134298E+01,2.399516E+01,4.955102E+01
18:10:00,2.341555E+02,2.697300E+02,7.918526E-03,2.191230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.730549E+01,6.453565E+01,2.692453E+01,3.674705E+01,3.270544E+05,1.212986E+05,1.095991E+01,9.916849E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.740147E+01,5.002292E+01,2.532315E+01,4.664537E+01
18:20:00,1.872928E+02,2.277802E+02,6.333751E-03,1.826548E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.576049E+01,7.058474E+01,2.789556E+01,3.480342E+01,3.005601E+05,9.687834E+04,9.859267E+00,7.920350E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.538739E+01,5.540557E+01,2.665495E+01,4.406749E+01
18:30:00,1.457152E+02,1.892144E+02,4.897806E-03,1.482448E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.526327E+01,7.244367E+01,2.799452E+01,3.461669E+01,2.857030E+05,7.882465E+04,9.086434E+00,6.316997E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.506506E+01,5.605885E+01,2.754759E+01,4.255234E+01
18:40:00,1.085150E+02,1.513786E+02,3.583958E-03,1.142842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.500001E+01,7.283458E+01,2.799964E+01,3.460227E+01,2.672532E+05,6.647785E+04,8.210165E+00,5.063156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499401E+01,5.566535E+01,2.799903E+01,4.204795E+01
