Time,CHAMBER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Des Heat Load [W],CHAMBER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Des Sens Cool Load [W],CHAMBER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Des Heat Mass Flow [kg/s],CHAMBER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Des Cool Mass Flow [kg/s],CHAMBER_THERMALZONE::Des Latent Heat Load [W],CHAMBER_THERMALZONE::Des Latent Cool Load [W],CHAMBER_THERMALZONE::Des Latent Heat Mass Flow [kg/s],CHAMBER_THERMALZONE::Des Latent Cool Mass Flow [kg/s],CHAMBER_THERMALZONE::Des Heat Load No DOAS [W],CHAMBER_THERMALZONE::Des Sens Cool Load No DOAS [W],CHAMBER_THERMALZONE::Des Latent Heat Load No DOAS [W],CHAMBER_THERMALZONE::Des Latent Cool Load No DOAS [W],CHAMBER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Heating Zone Temperature [C],CHAMBER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Heating Zone Relative Humidity [%],CHAMBER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Cooling Zone Temperature [C],CHAMBER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Cooling Zone Relative Humidity [%],HANGER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Des Heat Load [W],HANGER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Des Sens Cool Load [W],HANGER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Des Heat Mass Flow [kg/s],HANGER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Des Cool Mass Flow [kg/s],HANGER_THERMALZONE::Des Latent Heat Load [W],HANGER_THERMALZONE::Des Latent Cool Load [W],HANGER_THERMALZONE::Des Latent Heat Mass Flow [kg/s],HANGER_THERMALZONE::Des Latent Cool Mass Flow [kg/s],HANGER_THERMALZONE::Des Heat Load No DOAS [W],HANGER_THERMALZONE::Des Sens Cool Load No DOAS [W],HANGER_THERMALZONE::Des Latent Heat Load No DOAS [W],HANGER_THERMALZONE::Des Latent Cool Load No DOAS [W],HANGER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Heating Zone Temperature [C],HANGER_THERMALZONE:CHICAGO_IL_USA HEATING 99.6% CONDITIONS:Heating Zone Relative Humidity [%],HANGER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Cooling Zone Temperature [C],HANGER_THERMALZONE:CHICAGO_IL_USA COOLING .4% CONDITIONS DB=>MWB:Cooling Zone Relative Humidity [%]
18:50:00,7.361670E+01,1.153650E+02,2.334690E-03,8.145837E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499984E+01,7.214255E+01,2.799912E+01,3.457841E+01,2.516421E+05,5.226503E+04,7.413309E+00,3.697331E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498888E+01,5.526702E+01,2.799636E+01,4.229045E+01
19:00:00,4.227763E+01,8.050525E+01,1.185220E-03,4.937125E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499966E+01,7.115774E+01,2.799905E+01,3.452794E+01,2.367062E+05,3.792217E+04,6.635391E+00,2.326561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498753E+01,5.475746E+01,2.799672E+01,4.279044E+01
19:10:00,6.054168E+01,9.218573E+01,1.696953E-03,5.651955E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499933E+01,7.034410E+01,2.799905E+01,3.446642E+01,2.676824E+05,4.756107E+04,7.502276E+00,2.917470E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498694E+01,5.440607E+01,2.799666E+01,4.326121E+01
19:20:00,8.134379E+01,1.002318E+02,2.279793E-03,6.143978E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499898E+01,6.976226E+01,2.799907E+01,3.440584E+01,2.799039E+05,5.674592E+04,7.843210E+00,3.480549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498657E+01,5.419344E+01,2.799651E+01,4.368379E+01
19:30:00,9.917468E+01,1.050643E+02,2.778731E-03,6.439924E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499866E+01,6.940325E+01,2.799911E+01,3.435430E+01,2.807877E+05,5.912566E+04,7.864794E+00,3.624588E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498633E+01,5.407761E+01,2.799652E+01,4.407066E+01
19:40:00,1.147242E+02,1.091611E+02,3.214381E-03,6.691064E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499840E+01,6.922763E+01,2.799915E+01,3.431563E+01,2.855286E+05,5.537107E+04,7.997304E+00,3.394525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498617E+01,5.402263E+01,2.799658E+01,4.443974E+01
19:50:00,1.298704E+02,1.112894E+02,3.638728E-03,6.821518E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499820E+01,6.918915E+01,2.799918E+01,3.429057E+01,2.876676E+05,5.308210E+04,8.057109E+00,3.254189E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498606E+01,5.400493E+01,2.799666E+01,4.480388E+01
20:00:00,1.431767E+02,1.120181E+02,4.011519E-03,6.866171E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499807E+01,6.924534E+01,2.799921E+01,3.427832E+01,2.893453E+05,5.056107E+04,8.104038E+00,3.099638E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498598E+01,5.401049E+01,2.799676E+01,4.517045E+01
20:10:00,1.552276E+02,1.114933E+02,4.349135E-03,6.833987E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499799E+01,6.936113E+01,2.799924E+01,3.427750E+01,2.908114E+05,4.760492E+04,8.145064E+00,2.918407E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498593E+01,5.403083E+01,2.799688E+01,4.554335E+01
20:20:00,1.661398E+02,1.098805E+02,4.654850E-03,6.735121E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499795E+01,6.950951E+01,2.799926E+01,3.428664E+01,2.921161E+05,4.462790E+04,8.181579E+00,2.735888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498590E+01,5.406045E+01,2.799699E+01,4.592345E+01
20:30:00,1.760228E+02,1.073663E+02,4.931735E-03,6.581003E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499794E+01,6.967098E+01,2.799927E+01,3.430448E+01,2.932894E+05,4.167643E+04,8.214425E+00,2.554935E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498588E+01,5.409556E+01,2.799711E+01,4.631126E+01
20:40:00,1.849739E+02,1.041404E+02,5.182512E-03,6.383260E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499795E+01,6.983240E+01,2.799928E+01,3.433000E+01,2.943538E+05,3.878480E+04,8.244223E+00,2.377650E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498586E+01,5.413350E+01,2.799724E+01,4.670740E+01
20:50:00,1.930809E+02,1.003811E+02,5.409644E-03,6.152829E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499797E+01,6.998566E+01,2.799929E+01,3.436240E+01,2.953258E+05,3.597490E+04,8.271440E+00,2.205377E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498585E+01,5.417243E+01,2.799737E+01,4.711242E+01
21:00:00,2.004242E+02,9.624719E+01,5.615384E-03,5.899436E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499800E+01,7.012637E+01,2.799930E+01,3.440108E+01,2.962187E+05,3.326094E+04,8.296441E+00,2.038987E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.421117E+01,2.799751E+01,4.752668E+01
21:10:00,2.070767E+02,9.187242E+01,5.801772E-03,5.631282E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499803E+01,7.025269E+01,2.799931E+01,3.444555E+01,2.970426E+05,3.063432E+04,8.319512E+00,1.877953E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.424894E+01,2.799765E+01,4.795031E+01
21:20:00,2.131044E+02,8.736878E+01,5.970657E-03,5.355230E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499806E+01,7.036442E+01,2.799931E+01,3.449546E+01,2.978057E+05,2.809999E+04,8.340885E+00,1.722579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.428529E+01,2.799779E+01,4.838334E+01
21:30:00,2.185670E+02,8.282672E+01,6.123709E-03,5.076824E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499809E+01,7.046230E+01,2.799931E+01,3.455054E+01,2.985150E+05,2.566001E+04,8.360747E+00,1.572991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.431998E+01,2.799793E+01,4.882566E+01
21:40:00,2.235183E+02,7.831798E+01,6.262437E-03,4.800462E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499811E+01,7.054757E+01,2.799931E+01,3.461057E+01,2.991758E+05,2.331467E+04,8.379255E+00,1.429206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.435288E+01,2.799808E+01,4.927714E+01
21:50:00,2.280034E+02,7.389850E+01,6.388104E-03,4.529571E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499814E+01,7.062165E+01,2.799931E+01,3.467538E+01,2.997928E+05,2.106310E+04,8.396536E+00,1.291172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.438397E+01,2.799823E+01,4.973759E+01
22:00:00,2.320669E+02,6.961140E+01,6.501958E-03,4.266795E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499816E+01,7.068592E+01,2.799931E+01,3.474480E+01,3.003701E+05,1.890378E+04,8.412703E+00,1.158795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.441326E+01,2.799838E+01,5.020679E+01
22:10:00,2.357497E+02,6.549134E+01,6.605146E-03,4.014258E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499817E+01,7.074170E+01,2.799930E+01,3.481868E+01,3.009110E+05,1.685250E+04,8.427854E+00,1.033043E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.444082E+01,2.799854E+01,5.068450E+01
22:20:00,2.390881E+02,6.156395E+01,6.698685E-03,3.773531E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499819E+01,7.079022E+01,2.799930E+01,3.489678E+01,3.014187E+05,1.490758E+04,8.442073E+00,9.138129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.446673E+01,2.799868E+01,5.116859E+01
22:30:00,2.421149E+02,5.784995E+01,6.783492E-03,3.545884E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499820E+01,7.083257E+01,2.799929E+01,3.497884E+01,3.018958E+05,1.306832E+04,8.455434E+00,8.010613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.449109E+01,2.799883E+01,5.165754E+01
22:40:00,2.448595E+02,5.436809E+01,6.860393E-03,3.332466E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499821E+01,7.086964E+01,2.799928E+01,3.506451E+01,3.023445E+05,1.133534E+04,8.468003E+00,6.948269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.451397E+01,2.799898E+01,5.215051E+01
22:50:00,2.473523E+02,5.113951E+01,6.930236E-03,3.134573E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499822E+01,7.090220E+01,2.799926E+01,3.515333E+01,3.027672E+05,9.714146E+03,8.479842E+00,5.954467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.453549E+01,2.799912E+01,5.264672E+01
23:00:00,2.496164E+02,4.820734E+01,6.993675E-03,2.954849E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499823E+01,7.093089E+01,2.799924E+01,3.524455E+01,3.031657E+05,8.174635E+03,8.491003E+00,5.010752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.455572E+01,2.799926E+01,5.314477E+01
23:10:00,2.516724E+02,4.551360E+01,7.051283E-03,2.789741E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499824E+01,7.095623E+01,2.799918E+01,3.533663E+01,3.035416E+05,6.690190E+03,8.501531E+00,4.100808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.457476E+01,2.799943E+01,5.364682E+01
23:20:00,2.535396E+02,4.307088E+01,7.103598E-03,2.640019E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499825E+01,7.097869E+01,2.799918E+01,3.542980E+01,3.038964E+05,5.261204E+03,8.511469E+00,3.224873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.459268E+01,2.799960E+01,5.415513E+01
23:30:00,2.552352E+02,4.087970E+01,7.151106E-03,2.505714E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499825E+01,7.099865E+01,2.799915E+01,3.552400E+01,3.042316E+05,3.869640E+03,8.520856E+00,2.371893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.460956E+01,2.799976E+01,5.466989E+01
23:40:00,2.567750E+02,3.882989E+01,7.194250E-03,2.380075E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499826E+01,7.101641E+01,2.799913E+01,3.561840E+01,3.045484E+05,2.647975E+03,8.529728E+00,1.623064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.462547E+01,2.799994E+01,5.519221E+01
23:50:00,2.581734E+02,3.679216E+01,7.233433E-03,2.255175E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499826E+01,7.103227E+01,2.799919E+01,3.571497E+01,3.048479E+05,1.651459E+03,8.538119E+00,1.012248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.464047E+01,2.798751E+01,5.574555E+01
24:00:00,2.594435E+02,3.467077E+01,7.269018E-03,2.125144E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.499827E+01,7.104644E+01,2.799927E+01,3.581823E+01,3.051314E+05,8.956283E+02,8.546057E+00,5.489638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.498584E+01,5.465463E+01,2.795112E+01,5.634838E+01
Peak,5.509850E+02,3.156898E+02,1.841207E-02,2.580321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,4.233134E+05,1.463730E+05,1.389899E+01,1.196687E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.531390E-02,2.146135E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.156023E+01,9.953223E+00,,,0.000000E+00,0.000000E+00,,,,,,,,
